<!DOCTYPE html>
<html lang="en"><head><meta charset="utf-8">
<title>Inverter faults (FR-A800)</title>
<!-- GENERATED by tools/build_inverter_help.py - edit the script, not this file, or the next run will undo the
     edit. A translation (.tr.html) is a copy of this file and is not touched by the script. -->
<style>
 body{font-family:"Segoe UI",Arial,sans-serif;max-width:1100px;margin:1.5em auto;padding:0 1.5em;color:#23262c;line-height:1.45;font-size:14px}
 h1{font-size:1.45em;border-bottom:2px solid #1e78dc;padding-bottom:.3em}
 h2{font-size:1.2em;margin:1.6em 0 .5em;background:#f2f5f9;padding:.45em .7em;border-left:4px solid #1e78dc}
 header.alarm{margin:1.6em 0 .5em;background:#f2f5f9;padding:.45em .7em;border-left:4px solid #1e78dc}
 header.alarm h2{margin:0;padding:0;background:none;border:0}
 table{border-collapse:collapse;width:100%;margin:.5em 0 .8em}
 th,td{border:1px solid #9aa1ab;padding:.35em .5em;vertical-align:top;text-align:left}
 th{background:#e3e8ef;font-weight:600;width:11em}
 td ol{margin:.1em 0 .1em 1.4em;padding:0} td li{margin:.1em 0}
 .src{color:#5b6270;font-size:.9em} .fn{font-size:.92em;color:#3b4250}
 .missing{background:#fff3cd;border-left:4px solid #d7a528;padding:.7em 1em;margin:1em 0}
 .first{background:#eef6ee;border-left:4px solid #3c9a46;padding:.6em 1em;margin:.6em 0}
 @media print{h2{break-after:avoid}section{break-inside:avoid-page}}
</style>
</head><body>
<h1>Inverter faults (FR-A800)</h1>
<p class="src">The inverter's fault as the PLC reads it: the <b>data code</b> of 6.4 "List of fault displays" (decimal; 16 = E.OC1). The checks and remedies follow 6.5 "Causes and corrective actions" of the <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf">FR-A800 Instruction Manual (Detailed)</a> - the manual is the reference.</p>
<section class="code" data-code="16" data-group="16" data-kind="alarm" data-alarm="E.OC1" data-name="Overcurrent trip during acceleration">
<header class="alarm"><h2>E.OC1 &mdash; Overcurrent trip during acceleration</h2><div>Data code 16 (H10)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.OC1</b></td></tr>
<tr><th>Name</th><td>Overcurrent trip during acceleration</td></tr>
<tr><th>Description</th><td>The output current reached about 235 % of the rated current while the motor was ACCELERATING; the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>The acceleration is too sudden (on a lift: the downward acceleration time is too long).</li><li>A short circuit on the output side (motor cable, motor).</li><li>Pr.3 Base frequency is 60 Hz for a 50 Hz motor.</li><li>The stall prevention operation level (Pr.22) is too high, or the fast-response current limit is off.</li><li>Frequent regenerative driving (the output voltage above the V/F reference raises the motor current).</li><li>Vector control: the RS-485 terminals&#x27; power supply is shorted; the encoder&#x27;s wiring or specification (power, resolution, differential / complementary) or the motor&#x27;s U, V, W wiring is wrong.</li><li>Real sensorless vector control: the direction is switched between forward and reverse during torque control.</li><li>The inverter and the motor capacities do not match (PM sensorless vector control).</li><li>A start command was given while the motor was still coasting (PM sensorless vector control).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Set a longer acceleration time (on a lift, a shorter downward acceleration time).</li><li>If E.OC1 comes at every start: disconnect the motor and start again. Still there: contact the sales representative (the inverter).</li><li>Check the output wiring: no short circuit.</li><li>Set Pr.3 Base frequency to 50 Hz; set Pr.19 Base frequency voltage to the motor&#x27;s rated voltage.</li><li>Lower the stall prevention operation level (Pr.22) and switch the fast-response current limit on.</li><li>Vector control: check the RS-485 terminal connection; wire and set the encoder and the motor to their specifications.</li><li>Do not switch the direction during torque control under Real sensorless vector control.</li><li>Choose an inverter and a motor of matching capacity (PM sensorless vector control).</li><li>Give the start command after the motor has stopped, or use the automatic restart after instantaneous power failure / flying start (Pr.57) (PM sensorless vector control).</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 805: <a href="FR-A800_Instruction_Manual.pdf#page=806">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=806">online</a></div>
</section>
<section class="code" data-code="17" data-group="17" data-kind="alarm" data-alarm="E.OC2" data-name="Overcurrent trip during constant speed">
<header class="alarm"><h2>E.OC2 &mdash; Overcurrent trip during constant speed</h2><div>Data code 17 (H11)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.OC2</b></td></tr>
<tr><th>Name</th><td>Overcurrent trip during constant speed</td></tr>
<tr><th>Description</th><td>The output current reached about 235 % of the rated current at CONSTANT SPEED; the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>A sudden change of the load (jammed or blocked mechanism).</li><li>A short circuit on the output side.</li><li>The stall prevention operation level (Pr.22) is too high, or the fast-response current limit is off.</li><li>Vector control: the RS-485 terminals&#x27; power supply is shorted.</li><li>Real sensorless vector control: the direction is switched during torque control.</li><li>The inverter and the motor capacities do not match (PM sensorless vector control).</li><li>A start command while the motor was coasting (PM sensorless vector control).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Keep the load steady: check the mechanism for jams, the belts, the bearings.</li><li>Check the output wiring: no short circuit.</li><li>Lower the stall prevention operation level (Pr.22) and switch the fast-response current limit on.</li><li>Vector control: check the RS-485 terminal connection.</li><li>Do not switch the direction during torque control under Real sensorless vector control.</li><li>Choose an inverter and a motor of matching capacity (PM sensorless vector control).</li><li>Start after the motor has stopped, or use the automatic restart / flying start (Pr.57) (PM sensorless vector control).</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 806: <a href="FR-A800_Instruction_Manual.pdf#page=807">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=807">online</a></div>
</section>
<section class="code" data-code="18" data-group="18" data-kind="alarm" data-alarm="E.OC3" data-name="Overcurrent trip during deceleration or stop">
<header class="alarm"><h2>E.OC3 &mdash; Overcurrent trip during deceleration or stop</h2><div>Data code 18 (H12)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.OC3</b></td></tr>
<tr><th>Name</th><td>Overcurrent trip during deceleration or stop</td></tr>
<tr><th>Description</th><td>The output current reached about 235 % of the rated current while DECELERATING or stopped; the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>The speed is reduced too suddenly.</li><li>A short circuit on the output side.</li><li>The motor&#x27;s mechanical brake closes too early (while the motor is still driven).</li><li>The stall prevention operation level (Pr.22) is too high, or the fast-response current limit is off.</li><li>Vector control: the RS-485 terminals&#x27; power supply is shorted.</li><li>Real sensorless vector control: the direction is switched during torque control.</li><li>The inverter and the motor capacities do not match, or a start command while coasting (PM sensorless vector control).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Set a longer deceleration time.</li><li>Check the output wiring: no short circuit.</li><li>Check the mechanical brake&#x27;s timing.</li><li>Lower the stall prevention operation level (Pr.22) and switch the fast-response current limit on.</li><li>Vector control: check the RS-485 terminal connection.</li><li>Do not switch the direction during torque control under Real sensorless vector control.</li><li>Match the capacities; start after the motor has stopped or use the automatic restart (Pr.57) (PM sensorless vector control).</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 806: <a href="FR-A800_Instruction_Manual.pdf#page=807">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=807">online</a></div>
</section>
<section class="code" data-code="20" data-group="20" data-kind="alarm" data-alarm="E.SCF" data-name="Output short-circuit">
<header class="alarm"><h2>E.SCF &mdash; Output short-circuit</h2><div>Data code 20 (H14)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.SCF</b></td></tr>
<tr><th>Name</th><td>Output short-circuit</td></tr>
<tr><th>Description</th><td>An output short circuit was detected while Pr.521 = 1; the output is shut off. (With Pr.521 = 0, the initial value, a short circuit trips as E.OC1, E.OC2 or E.OC3 instead.)</td></tr>
<tr><th>Check point</th><td><ol><li>A short circuit on the output side (motor cable, motor).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Check the output wiring: no short circuit.</li><li>Then switch the control circuit power OFF to reset the inverter.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 806: <a href="FR-A800_Instruction_Manual.pdf#page=807">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=807">online</a></div>
</section>
<section class="code" data-code="32" data-group="32" data-kind="alarm" data-alarm="E.OV1" data-name="Regenerative overvoltage trip during acceleration">
<header class="alarm"><h2>E.OV1 &mdash; Regenerative overvoltage trip during acceleration</h2><div>Data code 32 (H20)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.OV1</b></td></tr>
<tr><th>Name</th><td>Regenerative overvoltage trip during acceleration</td></tr>
<tr><th>Description</th><td>Regenerated energy or a surge on the supply raised the main circuit DC voltage to the trip level while ACCELERATING; the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>The acceleration is too slow (e.g. the downward acceleration of a lift load).</li><li>Pr.22 Stall prevention operation level is at or below the no-load current.</li><li>Stall prevention works often on a load with a large inertia.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Set a shorter acceleration time.</li><li>Use the regeneration avoidance function (Pr.882 to Pr.886).</li><li>Set Pr.22 above the no-load current.</li><li>Set Pr.154 Voltage reduction selection during stall prevention operation to 10 or 11.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 807: <a href="FR-A800_Instruction_Manual.pdf#page=808">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=808">online</a></div>
</section>
<section class="code" data-code="33" data-group="33" data-kind="alarm" data-alarm="E.OV2" data-name="Regenerative overvoltage trip during constant speed">
<header class="alarm"><h2>E.OV2 &mdash; Regenerative overvoltage trip during constant speed</h2><div>Data code 33 (H21)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.OV2</b></td></tr>
<tr><th>Name</th><td>Regenerative overvoltage trip during constant speed</td></tr>
<tr><th>Description</th><td>Regenerated energy or a surge raised the main circuit DC voltage to the trip level at CONSTANT SPEED; the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>A sudden change of the load.</li><li>Pr.22 Stall prevention operation level is at or below the no-load current.</li><li>Stall prevention works often on a load with a large inertia.</li><li>The acceleration / deceleration time is too short.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Keep the load steady.</li><li>Use the regeneration avoidance function (Pr.882 to Pr.886); use a brake unit or a power regeneration common converter (FR-CV) as needed.</li><li>Set Pr.22 above the no-load current; set Pr.154 to 10 or 11.</li><li>Set longer acceleration / deceleration times (under vector control a sudden acceleration may overshoot the speed and cause the overvoltage).</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 807: <a href="FR-A800_Instruction_Manual.pdf#page=808">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=808">online</a></div>
</section>
<section class="code" data-code="34" data-group="34" data-kind="alarm" data-alarm="E.OV3" data-name="Regenerative overvoltage trip during deceleration or stop">
<header class="alarm"><h2>E.OV3 &mdash; Regenerative overvoltage trip during deceleration or stop</h2><div>Data code 34 (H22)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.OV3</b></td></tr>
<tr><th>Name</th><td>Regenerative overvoltage trip during deceleration or stop</td></tr>
<tr><th>Description</th><td>Regenerated energy raised the main circuit DC voltage to the trip level while DECELERATING or stopped; the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>The speed is reduced too suddenly.</li><li>Stall prevention works often on a load with a large inertia.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Set a longer deceleration time, to suit the load&#x27;s moment of inertia; make the braking cycle longer.</li><li>Use the regeneration avoidance function (Pr.882 to Pr.886).</li><li>Use a brake unit or a power regeneration common converter (FR-CV) as needed.</li><li>Set Pr.154 to 10 or 11.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 807: <a href="FR-A800_Instruction_Manual.pdf#page=808">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=808">online</a></div>
</section>
<section class="code" data-code="48" data-group="48" data-kind="alarm" data-alarm="E.THT" data-name="Inverter overload trip (electronic thermal O/L relay function)">
<header class="alarm"><h2>E.THT &mdash; Inverter overload trip (electronic thermal O/L relay function)</h2><div>Data code 48 (H30)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.THT</b></td></tr>
<tr><th>Name</th><td>Inverter overload trip (electronic thermal O/L relay function)</td></tr>
<tr><th>Description</th><td>The output transistors&#x27; temperature passed the protection level at the rated current or more, without an overcurrent trip (the inverter carries 150 % for 60 s); the output stops.</td></tr>
<tr><th>Check point</th><td><ol><li>The acceleration / deceleration time is too short.</li><li>The torque boost (Pr.0) is too large or too small.</li><li>The load pattern selection (Pr.14) does not suit the machine.</li><li>The motor is overloaded.</li><li>Vector control: the encoder&#x27;s wiring or specification, or the motor&#x27;s U, V, W wiring, is wrong.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Set longer acceleration / deceleration times.</li><li>Adjust the torque boost (Pr.0).</li><li>Set the load pattern selection (Pr.14) to the machine&#x27;s load.</li><li>Reduce the load (check the mechanism for friction and jams).</li><li>Vector control: wire and set the encoder and the motor to their specifications.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 808: <a href="FR-A800_Instruction_Manual.pdf#page=809">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=809">online</a></div>
</section>
<section class="code" data-code="49" data-group="49" data-kind="alarm" data-alarm="E.THM" data-name="Motor overload trip (electronic thermal relay function)">
<header class="alarm"><h2>E.THM &mdash; Motor overload trip (electronic thermal relay function)</h2><div>Data code 49 (H31)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.THM</b></td></tr>
<tr><th>Name</th><td>Motor overload trip (electronic thermal relay function)</td></tr>
<tr><th>Description</th><td>The electronic thermal relay judged the motor overheated - overload, or poor cooling at low speed - and its accumulated heat reached the limit; the output stops. A pre-alarm (TH) shows at 85 % of the Pr.9 setting. Several motors on one inverter, or a special motor, need an external thermal relay.</td></tr>
<tr><th>Check point</th><td><ol><li>The motor is overloaded.</li><li>Pr.71 Applied motor is not set to the motor fitted.</li><li>The stall prevention operation setting does not suit the motor.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Reduce the load (check the mechanism for friction and jams).</li><li>For a constant-torque motor, set it in Pr.71.</li><li>Set the stall prevention operation level correctly.</li><li>Check Pr.9 Electronic thermal O/L relay against the motor&#x27;s rated current.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 808: <a href="FR-A800_Instruction_Manual.pdf#page=809">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=809">online</a></div>
</section>
<section class="code" data-code="64" data-group="64" data-kind="alarm" data-alarm="E.FIN" data-name="Heatsink overheat">
<header class="alarm"><h2>E.FIN &mdash; Heatsink overheat</h2><div>Data code 64 (H40)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.FIN</b></td></tr>
<tr><th>Name</th><td>Heatsink overheat</td></tr>
<tr><th>Description</th><td>The heatsink&#x27;s temperature sensor tripped; the output stops. The FIN signal can warn at about 85 % of the trip temperature (Pr.190 to Pr.196 set to 26 / 126).</td></tr>
<tr><th>Check point</th><td><ol><li>The ambient temperature is too high (the cabinet, its fans and filters).</li><li>The heatsink is clogged.</li><li>The cooling fan has stopped (&quot;FN&quot; on the operation panel).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Keep the ambient temperature within the specification: check the cabinet&#x27;s fans and filters.</li><li>Clean the heatsink.</li><li>Replace the cooling fan.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 808: <a href="FR-A800_Instruction_Manual.pdf#page=809">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=809">online</a></div>
</section>
<section class="code" data-code="80" data-group="80" data-kind="alarm" data-alarm="E.IPF" data-name="Instantaneous power failure">
<header class="alarm"><h2>E.IPF &mdash; Instantaneous power failure</h2><div>Data code 80 (H50)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.IPF</b></td></tr>
<tr><th>Name</th><td>Instantaneous power failure</td></tr>
<tr><th>Description</th><td>A power failure longer than 15 ms shut the output off to protect the control circuit (shorter ones are ridden through); the IPF signal is output. With a start signal ON, a failure of 100 ms or more restarts on power restoration when Pr.57 allows it.</td></tr>
<tr><th>Check point</th><td><ol><li>The cause of the instantaneous power failure (the supply, its contactors and fuses, loose terminals).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Remove the cause of the power failure.</li><li>Prepare a backup power supply.</li><li>Set Pr.57 for the automatic restart after instantaneous power failure.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 809: <a href="FR-A800_Instruction_Manual.pdf#page=810">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=810">online</a></div>
</section>
<section class="code" data-code="81" data-group="81" data-kind="alarm" data-alarm="E.UVT" data-name="Undervoltage">
<header class="alarm"><h2>E.UVT &mdash; Undervoltage</h2><div>Data code 81 (H51)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.UVT</b></td></tr>
<tr><th>Name</th><td>Undervoltage</td></tr>
<tr><th>Description</th><td>The supply voltage fell to about 150 V AC (300 V AC for the 400 V class) or below, or the jumper across P/+ and P1 is missing; the output is shut off and the IPF signal is output.</td></tr>
<tr><th>Check point</th><td><ol><li>A large motor is started on a weak supply.</li><li>The jumper across terminals P/+ and P1 is not fitted (it is removed only for a DC reactor).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Check the supply (the transformer, the cables, the contactors). On an unstable supply the undervoltage level (the DC bus value) can be changed as the manual says.</li><li>Keep the P/+ - P1 jumper fitted unless a DC reactor is connected.</li><li>Still there: contact the sales representative.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 809: <a href="FR-A800_Instruction_Manual.pdf#page=810">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=810">online</a></div>
</section>
<section class="code" data-code="82" data-group="82" data-kind="alarm" data-alarm="E.ILF" data-name="Input phase loss">
<header class="alarm"><h2>E.ILF &mdash; Input phase loss</h2><div>Data code 82 (H52)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.ILF</b></td></tr>
<tr><th>Name</th><td>Input phase loss</td></tr>
<tr><th>Description</th><td>With Pr.872 Input phase loss protection selection = 1, one of the three input phases was lost; the output is shut off. Pr.872 = 0 (initial) switches the protection off.</td></tr>
<tr><th>Check point</th><td><ol><li>A broken cable, a loose terminal or a blown fuse on the three-phase input.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Wire the input correctly; repair the broken part (cable, terminal, fuse).</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 809: <a href="FR-A800_Instruction_Manual.pdf#page=810">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=810">online</a></div>
</section>
<section class="code" data-code="96" data-group="96" data-kind="alarm" data-alarm="E.OLT" data-name="Stall prevention stop">
<header class="alarm"><h2>E.OLT &mdash; Stall prevention stop</h2><div>Data code 96 (H60)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.OLT</b></td></tr>
<tr><th>Name</th><td>Stall prevention stop</td></tr>
<tr><th>Description</th><td>The stall prevention held the output at 0.5 Hz for 3 s (V/F, Advanced magnetic flux vector control), or - under speed control - the torque limit held the frequency at Pr.865 Low speed detection (1.5 Hz) with the torque above Pr.874 OLT level setting (150 %) for 3 s; the output stops. &quot;OL&quot; shows while the stall prevention works.</td></tr>
<tr><th>Check point</th><td><ol><li>The motor is overloaded (blocked, jammed).</li><li>The Pr.865 and Pr.874 values (V/F and Advanced magnetic flux vector control: Pr.22).</li><li>Under PM sensorless vector control: is a motor connected?</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Reduce the load: free the mechanism.</li><li>Change Pr.22, Pr.865 and Pr.874.</li><li>For a test without a motor, select the PM sensorless vector control test operation.</li><li>Remedy the stall prevention warnings OL (overcurrent) or oL (overvoltage).</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 810: <a href="FR-A800_Instruction_Manual.pdf#page=811">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=811">online</a></div>
</section>
<section class="code" data-code="97" data-group="97" data-kind="alarm" data-alarm="E.SOT" data-name="Loss of synchronism detection">
<header class="alarm"><h2>E.SOT &mdash; Loss of synchronism detection</h2><div>Data code 97 (H61)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.SOT</b></td></tr>
<tr><th>Name</th><td>Loss of synchronism detection</td></tr>
<tr><th>Description</th><td>A PM motor lost its synchronism (PM sensorless vector control only); the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>The PM motor is overloaded.</li><li>A start command was given while the motor was coasting.</li><li>Is a motor connected under PM sensorless vector control? Is it an MM-CF series motor?</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Set a longer acceleration time; reduce the load.</li><li>If the inverter restarts while the motor coasts: set Pr.57 (not 9999) for the automatic restart after instantaneous power failure.</li><li>Check the motor&#x27;s connection; for a test without a motor select the PM sensorless vector control test operation.</li><li>Drive an MM-CF series IPM motor, or run the offline auto tuning for another IPM motor.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 810: <a href="FR-A800_Instruction_Manual.pdf#page=811">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=811">online</a></div>
</section>
<section class="code" data-code="98" data-group="98" data-kind="alarm" data-alarm="E.LUP" data-name="Upper limit fault detection">
<header class="alarm"><h2>E.LUP &mdash; Upper limit fault detection</h2><div>Data code 98 (H62)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.LUP</b></td></tr>
<tr><th>Name</th><td>Upper limit fault detection</td></tr>
<tr><th>Description</th><td>The load passed the upper limit of the load characteristics fault detection; the output is shut off (off while Pr.1490 = 9999, the initial setting).</td></tr>
<tr><th>Check point</th><td><ol><li>Too much load on the machine (a jam, friction).</li><li>The load characteristics settings.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Inspect the machine.</li><li>Set the load characteristics (Pr.1481 to Pr.1487) correctly.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 810: <a href="FR-A800_Instruction_Manual.pdf#page=811">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=811">online</a></div>
</section>
<section class="code" data-code="99" data-group="99" data-kind="alarm" data-alarm="E.LDN" data-name="Lower limit fault detection">
<header class="alarm"><h2>E.LDN &mdash; Lower limit fault detection</h2><div>Data code 99 (H63)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.LDN</b></td></tr>
<tr><th>Name</th><td>Lower limit fault detection</td></tr>
<tr><th>Description</th><td>The load fell below the lower limit of the load characteristics fault detection; the output is shut off (off while Pr.1491 = 9999, the initial setting).</td></tr>
<tr><th>Check point</th><td><ol><li>The load is too light (a broken belt or coupling).</li><li>The load characteristics settings.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Inspect the machine (belts, couplings).</li><li>Set the load characteristics (Pr.1481 to Pr.1487) correctly.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 810: <a href="FR-A800_Instruction_Manual.pdf#page=811">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=811">online</a></div>
</section>
<section class="code" data-code="112" data-group="112" data-kind="alarm" data-alarm="E.BE" data-name="Brake transistor alarm detection">
<header class="alarm"><h2>E.BE &mdash; Brake transistor alarm detection</h2><div>Data code 112 (H70)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.BE</b></td></tr>
<tr><th>Name</th><td>Brake transistor alarm detection</td></tr>
<tr><th>Description</th><td>A fault in the brake circuit (e.g. a damaged brake transistor); the output is shut off. Cut the inverter&#x27;s power at once. (On the separated converter types and IP55 models it means an internal circuit fault.)</td></tr>
<tr><th>Check point</th><td><ol><li>Is the load inertia too large?</li><li>Is the braking duty within its rating?</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Switch the power off and replace the inverter (contact the sales representative).</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 811: <a href="FR-A800_Instruction_Manual.pdf#page=812">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=812">online</a></div>
</section>
<section class="code" data-code="128" data-group="128" data-kind="alarm" data-alarm="E.GF" data-name="Output side earth (ground) fault overcurrent">
<header class="alarm"><h2>E.GF &mdash; Output side earth (ground) fault overcurrent</h2><div>Data code 128 (H80)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.GF</b></td></tr>
<tr><th>Name</th><td>Output side earth (ground) fault overcurrent</td></tr>
<tr><th>Description</th><td>An earth (ground) fault on the output side - the motor cable or the motor - caused an overcurrent; the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>The motor and its cable for an earth fault (insulation; water, oil or chips in the terminal box).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Remove the earth fault: repair or replace the cable or the motor.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 811: <a href="FR-A800_Instruction_Manual.pdf#page=812">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=812">online</a></div>
</section>
<section class="code" data-code="129" data-group="129" data-kind="alarm" data-alarm="E.LF" data-name="Output phase loss">
<header class="alarm"><h2>E.LF &mdash; Output phase loss</h2><div>Data code 129 (H81)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.LF</b></td></tr>
<tr><th>Name</th><td>Output phase loss</td></tr>
<tr><th>Description</th><td>One of the three output phases (U, V, W) is open; the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>The output wiring (a broken cable, a loose terminal, a motor contactor or isolator open) - does the motor run normally?</li><li>Is the motor much smaller than the inverter?</li><li>A start command while the motor was coasting (PM sensorless vector control).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Wire the output correctly.</li><li>Start after the motor has stopped, or use the automatic restart / flying start (PM sensorless vector control).</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 811: <a href="FR-A800_Instruction_Manual.pdf#page=812">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=812">online</a></div>
</section>
<section class="code" data-code="144" data-group="144" data-kind="alarm" data-alarm="E.OHT" data-name="External thermal relay operation">
<header class="alarm"><h2>E.OHT &mdash; External thermal relay operation</h2><div>Data code 144 (H90)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.OHT</b></td></tr>
<tr><th>Name</th><td>External thermal relay operation</td></tr>
<tr><th>Description</th><td>An external thermal relay, or the motor&#x27;s own thermal switch, opened its contact (the OH signal: &quot;7&quot; in one of Pr.178 to Pr.189); the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>Is the motor overheated (load, cooling fan, ambient)?</li><li>Is &quot;7&quot; (OH signal) set in the right one of Pr.178 to Pr.189?</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Reduce the load and the operating duty.</li><li>The inverter does not restart when the relay closes again by itself: reset the inverter.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 811: <a href="FR-A800_Instruction_Manual.pdf#page=812">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=812">online</a></div>
</section>
<section class="code" data-code="145" data-group="145" data-kind="alarm" data-alarm="E.PTC" data-name="PTC thermistor operation">
<header class="alarm"><h2>E.PTC &mdash; PTC thermistor operation</h2><div>Data code 145 (H91)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.PTC</b></td></tr>
<tr><th>Name</th><td>PTC thermistor operation</td></tr>
<tr><th>Description</th><td>The PTC thermistor between terminals 2 and 10 read at or above the Pr.561 level for Pr.1016&#x27;s detection time; the output is shut off (off while Pr.561 = 9999).</td></tr>
<tr><th>Check point</th><td><ol><li>The PTC thermistor&#x27;s connection.</li><li>The Pr.561 and Pr.1016 settings.</li><li>Is the motor overloaded?</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Reduce the load.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 811: <a href="FR-A800_Instruction_Manual.pdf#page=812">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=812">online</a></div>
</section>
<section class="code" data-code="160" data-group="160" data-kind="alarm" data-alarm="E.OPT" data-name="Option fault">
<header class="alarm"><h2>E.OPT &mdash; Option fault</h2><div>Data code 160 (HA0)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.OPT</b></td></tr>
<tr><th>Name</th><td>Option fault</td></tr>
<tr><th>Description</th><td>An option does not agree with the settings - e.g. a torque command option missing, or a communication option fitted while the password lock (Pr.296) is 0 or 100; the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>AC power wired to R/L1, S/L2, T/L3 while a high power factor converter (FR-HC2) or FR-CV is connected (Pr.30 = 2).</li><li>The plug-in option selected for the torque command (Pr.804) is fitted?</li><li>The vector control option and the FR-A8TP are fitted correctly; Pr.393 and Pr.862 are set right.</li><li>Pr.296 is 0 or 100 while a communication option is fitted.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Correct Pr.30 and the wiring (AC power on the converter terminals may have damaged the inverter: contact the sales representative).</li><li>Fit the plug-in option and check Pr.804.</li><li>Fit the vector control option and the FR-A8TP correctly; set Pr.393 and Pr.862.</li><li>Set Pr.296 to another value before fitting a communication option.</li><li>Return the option&#x27;s manufacturer setting switch to its initial position.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 812: <a href="FR-A800_Instruction_Manual.pdf#page=813">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=813">online</a></div>
</section>
<section class="code" data-code="161" data-group="161" data-kind="alarm" data-alarm="E.OP1" data-name="Communication option fault">
<header class="alarm"><h2>E.OP1 &mdash; Communication option fault</h2><div>Data code 161 (HA1)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.OP1</b> &nbsp;<span class="fn">(also E.OP2, E.OP3)</span></td></tr>
<tr><th>Name</th><td>Communication option fault</td></tr>
<tr><th>Description</th><td>A communication line fault in the option in connector 1 to 3 (the number), or a fault of the FR-A8APR or its resolver wiring; the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>The option&#x27;s function settings.</li><li>Is the plug-in option seated firmly in its connector? (FR-A800-GF: the CC-Link IE Field board on the control board.)</li><li>The communication cable (broken?) and its terminating resistor.</li><li>FR-A8APR only: the resolver wiring.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Check the option&#x27;s settings.</li><li>Seat the option (the CC-Link IE Field board) firmly.</li><li>Check the communication cable and fit the terminating resistor.</li><li>Check the resolver wiring (FR-A8APR).</li><li>The fault comes back after a reset: contact the sales representative.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 812: <a href="FR-A800_Instruction_Manual.pdf#page=813">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=813">online</a></div>
</section>
<section class="code" data-code="162" data-group="162" data-kind="alarm" data-alarm="E.OP2" data-name="Communication option fault">
<header class="alarm"><h2>E.OP2 &mdash; Communication option fault</h2><div>Data code 162 (HA2)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.OP2</b> &nbsp;<span class="fn">(also E.OP1, E.OP3)</span></td></tr>
<tr><th>Name</th><td>Communication option fault</td></tr>
<tr><th>Description</th><td>A communication line fault in the option in connector 1 to 3 (the number), or a fault of the FR-A8APR or its resolver wiring; the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>The option&#x27;s function settings.</li><li>Is the plug-in option seated firmly in its connector? (FR-A800-GF: the CC-Link IE Field board on the control board.)</li><li>The communication cable (broken?) and its terminating resistor.</li><li>FR-A8APR only: the resolver wiring.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Check the option&#x27;s settings.</li><li>Seat the option (the CC-Link IE Field board) firmly.</li><li>Check the communication cable and fit the terminating resistor.</li><li>Check the resolver wiring (FR-A8APR).</li><li>The fault comes back after a reset: contact the sales representative.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 812: <a href="FR-A800_Instruction_Manual.pdf#page=813">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=813">online</a></div>
</section>
<section class="code" data-code="163" data-group="163" data-kind="alarm" data-alarm="E.OP3" data-name="Communication option fault">
<header class="alarm"><h2>E.OP3 &mdash; Communication option fault</h2><div>Data code 163 (HA3)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.OP3</b> &nbsp;<span class="fn">(also E.OP1, E.OP2)</span></td></tr>
<tr><th>Name</th><td>Communication option fault</td></tr>
<tr><th>Description</th><td>A communication line fault in the option in connector 1 to 3 (the number), or a fault of the FR-A8APR or its resolver wiring; the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>The option&#x27;s function settings.</li><li>Is the plug-in option seated firmly in its connector? (FR-A800-GF: the CC-Link IE Field board on the control board.)</li><li>The communication cable (broken?) and its terminating resistor.</li><li>FR-A8APR only: the resolver wiring.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Check the option&#x27;s settings.</li><li>Seat the option (the CC-Link IE Field board) firmly.</li><li>Check the communication cable and fit the terminating resistor.</li><li>Check the resolver wiring (FR-A8APR).</li><li>The fault comes back after a reset: contact the sales representative.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 812: <a href="FR-A800_Instruction_Manual.pdf#page=813">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=813">online</a></div>
</section>
<section class="code" data-code="164" data-group="164" data-kind="alarm" data-alarm="E.16" data-name="User definition error by the PLC function">
<header class="alarm"><h2>E.16 &mdash; User definition error by the PLC function</h2><div>Data code 164 (HA4)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.16</b> &nbsp;<span class="fn">(also E.17, E.18, E.19, E.20)</span></td></tr>
<tr><th>Name</th><td>User definition error by the PLC function</td></tr>
<tr><th>Description</th><td>The inverter&#x27;s own PLC function wrote 16 to 20 into its special register SD1214; the output is shut off (off while Pr.414 = 0, the initial setting).</td></tr>
<tr><th>Check point</th><td><ol><li>Which part of the inverter&#x27;s PLC program writes 16 to 20 into SD1214.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Remove the cause in the inverter&#x27;s PLC program; write another value into SD1214.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 812: <a href="FR-A800_Instruction_Manual.pdf#page=813">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=813">online</a></div>
</section>
<section class="code" data-code="165" data-group="165" data-kind="alarm" data-alarm="E.17" data-name="User definition error by the PLC function">
<header class="alarm"><h2>E.17 &mdash; User definition error by the PLC function</h2><div>Data code 165 (HA5)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.17</b> &nbsp;<span class="fn">(also E.16, E.18, E.19, E.20)</span></td></tr>
<tr><th>Name</th><td>User definition error by the PLC function</td></tr>
<tr><th>Description</th><td>The inverter&#x27;s own PLC function wrote 16 to 20 into its special register SD1214; the output is shut off (off while Pr.414 = 0, the initial setting).</td></tr>
<tr><th>Check point</th><td><ol><li>Which part of the inverter&#x27;s PLC program writes 16 to 20 into SD1214.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Remove the cause in the inverter&#x27;s PLC program; write another value into SD1214.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 812: <a href="FR-A800_Instruction_Manual.pdf#page=813">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=813">online</a></div>
</section>
<section class="code" data-code="166" data-group="166" data-kind="alarm" data-alarm="E.18" data-name="User definition error by the PLC function">
<header class="alarm"><h2>E.18 &mdash; User definition error by the PLC function</h2><div>Data code 166 (HA6)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.18</b> &nbsp;<span class="fn">(also E.16, E.17, E.19, E.20)</span></td></tr>
<tr><th>Name</th><td>User definition error by the PLC function</td></tr>
<tr><th>Description</th><td>The inverter&#x27;s own PLC function wrote 16 to 20 into its special register SD1214; the output is shut off (off while Pr.414 = 0, the initial setting).</td></tr>
<tr><th>Check point</th><td><ol><li>Which part of the inverter&#x27;s PLC program writes 16 to 20 into SD1214.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Remove the cause in the inverter&#x27;s PLC program; write another value into SD1214.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 812: <a href="FR-A800_Instruction_Manual.pdf#page=813">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=813">online</a></div>
</section>
<section class="code" data-code="167" data-group="167" data-kind="alarm" data-alarm="E.19" data-name="User definition error by the PLC function">
<header class="alarm"><h2>E.19 &mdash; User definition error by the PLC function</h2><div>Data code 167 (HA7)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.19</b> &nbsp;<span class="fn">(also E.16, E.17, E.18, E.20)</span></td></tr>
<tr><th>Name</th><td>User definition error by the PLC function</td></tr>
<tr><th>Description</th><td>The inverter&#x27;s own PLC function wrote 16 to 20 into its special register SD1214; the output is shut off (off while Pr.414 = 0, the initial setting).</td></tr>
<tr><th>Check point</th><td><ol><li>Which part of the inverter&#x27;s PLC program writes 16 to 20 into SD1214.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Remove the cause in the inverter&#x27;s PLC program; write another value into SD1214.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 812: <a href="FR-A800_Instruction_Manual.pdf#page=813">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=813">online</a></div>
</section>
<section class="code" data-code="168" data-group="168" data-kind="alarm" data-alarm="E.20" data-name="User definition error by the PLC function">
<header class="alarm"><h2>E.20 &mdash; User definition error by the PLC function</h2><div>Data code 168 (HA8)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.20</b> &nbsp;<span class="fn">(also E.16, E.17, E.18, E.19)</span></td></tr>
<tr><th>Name</th><td>User definition error by the PLC function</td></tr>
<tr><th>Description</th><td>The inverter&#x27;s own PLC function wrote 16 to 20 into its special register SD1214; the output is shut off (off while Pr.414 = 0, the initial setting).</td></tr>
<tr><th>Check point</th><td><ol><li>Which part of the inverter&#x27;s PLC program writes 16 to 20 into SD1214.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Remove the cause in the inverter&#x27;s PLC program; write another value into SD1214.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 812: <a href="FR-A800_Instruction_Manual.pdf#page=813">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=813">online</a></div>
</section>
<section class="code" data-code="176" data-group="176" data-kind="alarm" data-alarm="E.PE" data-name="Parameter storage device fault (control circuit board)">
<header class="alarm"><h2>E.PE &mdash; Parameter storage device fault (control circuit board)</h2><div>Data code 176 (HB0)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.PE</b></td></tr>
<tr><th>Name</th><td>Parameter storage device fault (control circuit board)</td></tr>
<tr><th>Description</th><td>The stored parameters are faulty (EEPROM failure); the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>Too many parameter writes (e.g. written over communication all the time).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Contact the sales representative.</li><li>For frequent writes over communication, set Pr.342 = 1 (write to RAM; lost at power off).</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 813: <a href="FR-A800_Instruction_Manual.pdf#page=814">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=814">online</a></div>
</section>
<section class="code" data-code="177" data-group="177" data-kind="alarm" data-alarm="E.PUE" data-name="PU disconnection">
<header class="alarm"><h2>E.PUE &mdash; PU disconnection</h2><div>Data code 177 (HB1)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.PUE</b></td></tr>
<tr><th>Name</th><td>PU disconnection</td></tr>
<tr><th>Description</th><td>The communication with the operation panel / parameter unit (PU connector) was broken, or the RS-485 errors on the PU connector passed the retry count / check time (Pr.75 decides whether this stops the inverter).</td></tr>
<tr><th>Check point</th><td><ol><li>Is the operation panel or the parameter unit connected properly (cable, connector)?</li><li>The Pr.75 setting.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Fit the operation panel / parameter unit and its cable securely.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 813: <a href="FR-A800_Instruction_Manual.pdf#page=814">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=814">online</a></div>
</section>
<section class="code" data-code="178" data-group="178" data-kind="alarm" data-alarm="E.RET" data-name="Retry count excess">
<header class="alarm"><h2>E.RET &mdash; Retry count excess</h2><div>Data code 178 (HB2)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.RET</b></td></tr>
<tr><th>Name</th><td>Retry count excess</td></tr>
<tr><th>Description</th><td>The inverter could not resume within the number of retries set in Pr.67 (Pr.67 = 0: the retry function is off).</td></tr>
<tr><th>Check point</th><td><ol><li>The cause of the fault that started the retries (see the inverter&#x27;s fault history).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Remove the cause of that fault.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 813: <a href="FR-A800_Instruction_Manual.pdf#page=814">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=814">online</a></div>
</section>
<section class="code" data-code="179" data-group="179" data-kind="alarm" data-alarm="E.PE2" data-name="Parameter storage device fault (main circuit board)">
<header class="alarm"><h2>E.PE2 &mdash; Parameter storage device fault (main circuit board)</h2><div>Data code 179 (HB3)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.PE2</b></td></tr>
<tr><th>Name</th><td>Parameter storage device fault (main circuit board)</td></tr>
<tr><th>Description</th><td>The stored parameters are faulty (EEPROM failure); the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>-</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Contact the sales representative.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 813: <a href="FR-A800_Instruction_Manual.pdf#page=814">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=814">online</a></div>
</section>
<section class="code" data-code="192" data-group="192" data-kind="alarm" data-alarm="E.CPU" data-name="CPU fault">
<header class="alarm"><h2>E.CPU &mdash; CPU fault</h2><div>Data code 192 (HC0)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.CPU</b> &nbsp;<span class="fn">(also E.5, E.6, E.7)</span></td></tr>
<tr><th>Name</th><td>CPU fault</td></tr>
<tr><th>Description</th><td>A communication fault of the built-in CPU; the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>Devices producing excessive electrical noise near the inverter (contactors without suppressors, welders, unshielded motor cables).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Take noise countermeasures where such devices are present.</li><li>Contact the sales representative.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 814: <a href="FR-A800_Instruction_Manual.pdf#page=815">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=815">online</a></div>
</section>
<section class="code" data-code="245" data-group="245" data-kind="alarm" data-alarm="E.5" data-name="CPU fault">
<header class="alarm"><h2>E.5 &mdash; CPU fault</h2><div>Data code 245 (HF5)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.5</b> &nbsp;<span class="fn">(also E.CPU, E.6, E.7)</span></td></tr>
<tr><th>Name</th><td>CPU fault</td></tr>
<tr><th>Description</th><td>A communication fault of the built-in CPU; the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>Devices producing excessive electrical noise near the inverter (contactors without suppressors, welders, unshielded motor cables).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Take noise countermeasures where such devices are present.</li><li>Contact the sales representative.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 814: <a href="FR-A800_Instruction_Manual.pdf#page=815">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=815">online</a></div>
</section>
<section class="code" data-code="246" data-group="246" data-kind="alarm" data-alarm="E.6" data-name="CPU fault">
<header class="alarm"><h2>E.6 &mdash; CPU fault</h2><div>Data code 246 (HF6)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.6</b> &nbsp;<span class="fn">(also E.CPU, E.5, E.7)</span></td></tr>
<tr><th>Name</th><td>CPU fault</td></tr>
<tr><th>Description</th><td>A communication fault of the built-in CPU; the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>Devices producing excessive electrical noise near the inverter (contactors without suppressors, welders, unshielded motor cables).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Take noise countermeasures where such devices are present.</li><li>Contact the sales representative.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 814: <a href="FR-A800_Instruction_Manual.pdf#page=815">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=815">online</a></div>
</section>
<section class="code" data-code="247" data-group="247" data-kind="alarm" data-alarm="E.7" data-name="CPU fault">
<header class="alarm"><h2>E.7 &mdash; CPU fault</h2><div>Data code 247 (HF7)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.7</b> &nbsp;<span class="fn">(also E.CPU, E.5, E.6)</span></td></tr>
<tr><th>Name</th><td>CPU fault</td></tr>
<tr><th>Description</th><td>A communication fault of the built-in CPU; the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>Devices producing excessive electrical noise near the inverter (contactors without suppressors, welders, unshielded motor cables).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Take noise countermeasures where such devices are present.</li><li>Contact the sales representative.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 814: <a href="FR-A800_Instruction_Manual.pdf#page=815">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=815">online</a></div>
</section>
<section class="code" data-code="193" data-group="193" data-kind="alarm" data-alarm="E.CTE" data-name="Operation panel power supply short circuit / RS-485 terminals power supply short circuit">
<header class="alarm"><h2>E.CTE &mdash; Operation panel power supply short circuit / RS-485 terminals power supply short circuit</h2><div>Data code 193 (HC1)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.CTE</b></td></tr>
<tr><th>Name</th><td>Operation panel power supply short circuit / RS-485 terminals power supply short circuit</td></tr>
<tr><th>Description</th><td>The power supply of the operation panel (PU connector) or of the RS-485 terminals is shorted; that output is cut.</td></tr>
<tr><th>Check point</th><td><ol><li>Is the PU connector cable shorted?</li><li>Are the RS-485 terminals connected correctly?</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Check the PU and its cable; check the RS-485 terminals&#x27; wiring.</li><li>Reset: a PU connector short with the RES signal, an RS-485 reset or by switching the power off and on; an RS-485 terminal short with the STOP/RESET key, the RES signal or the power.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 814: <a href="FR-A800_Instruction_Manual.pdf#page=815">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=815">online</a></div>
</section>
<section class="code" data-code="194" data-group="194" data-kind="alarm" data-alarm="E.P24" data-name="24 V DC power fault">
<header class="alarm"><h2>E.P24 &mdash; 24 V DC power fault</h2><div>Data code 194 (HC2)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.P24</b></td></tr>
<tr><th>Name</th><td>24 V DC power fault</td></tr>
<tr><th>Description</th><td>The 24 V DC output of the PC terminal is shorted: the output is cut and all the external contact inputs go OFF.</td></tr>
<tr><th>Check point</th><td><ol><li>A short circuit on the PC terminal&#x27;s output (the sensors and switches wired to it).</li><li>Is an external 24 V supply at the correct voltage?</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Repair the shorted part.</li><li>Supply 24 V at the correct voltage (a low input for a long time heats the internal circuit).</li><li>Reset from the operation panel or by switching the power off and on - not with the RES signal.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 814: <a href="FR-A800_Instruction_Manual.pdf#page=815">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=815">online</a></div>
</section>
<section class="code" data-code="196" data-group="196" data-kind="alarm" data-alarm="E.CDO" data-name="Abnormal output current detection">
<header class="alarm"><h2>E.CDO &mdash; Abnormal output current detection</h2><div>Data code 196 (HC4)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.CDO</b></td></tr>
<tr><th>Name</th><td>Abnormal output current detection</td></tr>
<tr><th>Description</th><td>The output current passed the Pr.150 Output current detection level (only with Pr.167 = 1).</td></tr>
<tr><th>Check point</th><td><ol><li>The Pr.150, Pr.151, Pr.166 and Pr.167 settings - and why the current is that high (the load).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Check the load; set Pr.150, Pr.151, Pr.166 and Pr.167 as the manual describes.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 814: <a href="FR-A800_Instruction_Manual.pdf#page=815">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=815">online</a></div>
</section>
<section class="code" data-code="197" data-group="197" data-kind="alarm" data-alarm="E.IOH" data-name="Inrush current limit circuit fault">
<header class="alarm"><h2>E.IOH &mdash; Inrush current limit circuit fault</h2><div>Data code 197 (HC5)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.IOH</b></td></tr>
<tr><th>Name</th><td>Inrush current limit circuit fault</td></tr>
<tr><th>Description</th><td>The inrush current limit resistor overheated; the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>Is the power switched on and off too often?</li><li>FR-A840-03250 (110K) or larger: the 5 A fuse on the inrush contactor&#x27;s supply - blown?</li><li>Is the inrush contactor&#x27;s supply circuit damaged?</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Make the circuit avoid frequent power on / off.</li><li>Still there: contact the sales representative.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 814: <a href="FR-A800_Instruction_Manual.pdf#page=815">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=815">online</a></div>
</section>
<section class="code" data-code="198" data-group="198" data-kind="alarm" data-alarm="E.SER" data-name="Communication fault (inverter)">
<header class="alarm"><h2>E.SER &mdash; Communication fault (inverter)</h2><div>Data code 198 (HC6)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.SER</b></td></tr>
<tr><th>Name</th><td>Communication fault (inverter)</td></tr>
<tr><th>Description</th><td>The RS-485 terminals&#x27; communication errors passed the Pr.335 retry count, or the communication was broken for the Pr.336 check interval.</td></tr>
<tr><th>Check point</th><td><ol><li>The RS-485 terminals&#x27; wiring.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Wire the RS-485 terminals properly.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 815: <a href="FR-A800_Instruction_Manual.pdf#page=816">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=816">online</a></div>
</section>
<section class="code" data-code="199" data-group="199" data-kind="alarm" data-alarm="E.AIE" data-name="Analog input fault">
<header class="alarm"><h2>E.AIE &mdash; Analog input fault</h2><div>Data code 199 (HC7)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.AIE</b></td></tr>
<tr><th>Name</th><td>Analog input fault</td></tr>
<tr><th>Description</th><td>30 mA or more into terminal 2, or 7.5 V or more into terminal 4, while that input is set for current (Pr.73, Pr.267).</td></tr>
<tr><th>Check point</th><td><ol><li>The Pr.73 and Pr.267 settings, and the voltage / current input switches.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Feed less than 30 mA - or set Pr.73, Pr.267 and the switch to voltage input and feed a voltage.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 815: <a href="FR-A800_Instruction_Manual.pdf#page=816">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=816">online</a></div>
</section>
<section class="code" data-code="200" data-group="200" data-kind="alarm" data-alarm="E.USB" data-name="USB communication fault">
<header class="alarm"><h2>E.USB &mdash; USB communication fault</h2><div>Data code 200 (HC8)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.USB</b></td></tr>
<tr><th>Name</th><td>USB communication fault</td></tr>
<tr><th>Description</th><td>The USB communication was broken for the time set in Pr.548.</td></tr>
<tr><th>Check point</th><td><ol><li>Is the USB cable connected securely?</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Check Pr.548; connect the USB cable securely.</li><li>Set Pr.548 longer, or 9999.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 815: <a href="FR-A800_Instruction_Manual.pdf#page=816">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=816">online</a></div>
</section>
<section class="code" data-code="201" data-group="201" data-kind="alarm" data-alarm="E.SAF" data-name="Safety circuit fault">
<header class="alarm"><h2>E.SAF &mdash; Safety circuit fault</h2><div>Data code 201 (HC9)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.SAF</b></td></tr>
<tr><th>Name</th><td>Safety circuit fault</td></tr>
<tr><th>Description</th><td>A safety circuit fault: with the safety stop function used, the S1-SIC or S2-SIC circuit opened; without it, a shorting wire S1-PC or S2-PC is off.</td></tr>
<tr><th>Check point</th><td><ol><li>Safety stop used: the safety relay module (the safety circuit) and its wiring.</li><li>Safety stop not used: the shorting wires S1-PC and S2-PC.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Safety stop used: check the S1, S2 and SIC wiring and that the safety relay module works (Safety Stop Function Instruction Manual).</li><li>Safety stop not used: short S1 to PC and S2 to PC with the shorting wires.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 815: <a href="FR-A800_Instruction_Manual.pdf#page=816">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=816">online</a></div>
</section>
<section class="code" data-code="202" data-group="202" data-kind="alarm" data-alarm="E.PBT" data-name="Internal circuit fault">
<header class="alarm"><h2>E.PBT &mdash; Internal circuit fault</h2><div>Data code 202 (HCA)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.PBT</b> &nbsp;<span class="fn">(also E.13)</span></td></tr>
<tr><th>Name</th><td>Internal circuit fault</td></tr>
<tr><th>Description</th><td>An internal circuit fault; the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>-</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Contact the sales representative.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 815: <a href="FR-A800_Instruction_Manual.pdf#page=816">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=816">online</a></div>
</section>
<section class="code" data-code="253" data-group="253" data-kind="alarm" data-alarm="E.13" data-name="Internal circuit fault">
<header class="alarm"><h2>E.13 &mdash; Internal circuit fault</h2><div>Data code 253 (HFD)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.13</b> &nbsp;<span class="fn">(also E.PBT)</span></td></tr>
<tr><th>Name</th><td>Internal circuit fault</td></tr>
<tr><th>Description</th><td>An internal circuit fault; the output is shut off.</td></tr>
<tr><th>Check point</th><td><ol><li>-</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Contact the sales representative.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 815: <a href="FR-A800_Instruction_Manual.pdf#page=816">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=816">online</a></div>
</section>
<section class="code" data-code="208" data-group="208" data-kind="alarm" data-alarm="E.OS" data-name="Overspeed occurrence">
<header class="alarm"><h2>E.OS &mdash; Overspeed occurrence</h2><div>Data code 208 (HD0)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.OS</b></td></tr>
<tr><th>Name</th><td>Overspeed occurrence</td></tr>
<tr><th>Description</th><td>The motor speed passed the Pr.374 Overspeed detection level (encoder feedback, Real sensorless vector, vector, PM sensorless vector control); the output is shut off. Off in the initial setting.</td></tr>
<tr><th>Check point</th><td><ol><li>The Pr.374 setting.</li><li>Pr.369 (Pr.851) Number of encoder pulses against the encoder fitted (encoder feedback / vector control).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Set Pr.374 correctly.</li><li>Set Pr.369 (Pr.851) correctly.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 816: <a href="FR-A800_Instruction_Manual.pdf#page=817">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=817">online</a></div>
</section>
<section class="code" data-code="209" data-group="209" data-kind="alarm" data-alarm="E.OSD" data-name="Speed deviation excess detection">
<header class="alarm"><h2>E.OSD &mdash; Speed deviation excess detection</h2><div>Data code 209 (HD1)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.OSD</b></td></tr>
<tr><th>Name</th><td>Speed deviation excess detection</td></tr>
<tr><th>Description</th><td>Under vector control with Pr.285 set, the motor speed left the command (a load change) and could not be held; or the motor accelerated against a stop command (deceleration check, Pr.690).</td></tr>
<tr><th>Check point</th><td><ol><li>The Pr.285 and Pr.853 settings.</li><li>A sudden change of the load.</li><li>Pr.369 (Pr.851) against the encoder&#x27;s actual pulse count.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Set Pr.285 and Pr.853 correctly.</li><li>Keep the load steady.</li><li>Set Pr.369 (Pr.851) correctly.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 816: <a href="FR-A800_Instruction_Manual.pdf#page=817">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=817">online</a></div>
</section>
<section class="code" data-code="210" data-group="210" data-kind="alarm" data-alarm="E.ECT" data-name="Signal loss detection (encoder)">
<header class="alarm"><h2>E.ECT &mdash; Signal loss detection (encoder)</h2><div>Data code 210 (HD2)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.ECT</b></td></tr>
<tr><th>Name</th><td>Signal loss detection (encoder)</td></tr>
<tr><th>Description</th><td>The encoder&#x27;s signal was lost under orientation, encoder feedback or vector control; the output is shut off. Off in the initial setting.</td></tr>
<tr><th>Check point</th><td><ol><li>The encoder signal (cable, connector).</li><li>The encoder&#x27;s specification.</li><li>The switch on the vector control option.</li><li>Is the encoder powered - not later than the inverter? Its supply voltage against its output voltage.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Remove the cause of the signal loss; connect securely.</li><li>Use an encoder that meets the specification; set the option&#x27;s switch correctly.</li><li>Power the encoder with the inverter. If it must come later: confirm the signal, then set Pr.376 = 0 (no signal loss detection).</li><li>Match the encoder&#x27;s supply voltage to its output voltage.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 816: <a href="FR-A800_Instruction_Manual.pdf#page=817">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=817">online</a></div>
</section>
<section class="code" data-code="211" data-group="211" data-kind="alarm" data-alarm="E.OD" data-name="Excessive position fault">
<header class="alarm"><h2>E.OD &mdash; Excessive position fault</h2><div>Data code 211 (HD3)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.OD</b></td></tr>
<tr><th>Name</th><td>Excessive position fault</td></tr>
<tr><th>Description</th><td>In position control the difference between the position command and the feedback passed Pr.427 Excessive level error; the output is shut off. Off in the initial setting.</td></tr>
<tr><th>Check point</th><td><ol><li>The position encoder&#x27;s mounting direction against the parameters.</li><li>Is the load too large?</li><li>The Pr.427 and Pr.369 (Pr.851) settings.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Check the parameters.</li><li>Reduce the load.</li><li>Set Pr.427 and Pr.369 (Pr.851) correctly.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 817: <a href="FR-A800_Instruction_Manual.pdf#page=818">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=818">online</a></div>
</section>
<section class="code" data-code="213" data-group="213" data-kind="alarm" data-alarm="E.MB1" data-name="Brake sequence fault">
<header class="alarm"><h2>E.MB1 &mdash; Brake sequence fault</h2><div>Data code 213 (HD5)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.MB1</b> &nbsp;<span class="fn">(also E.MB2, E.MB3, E.MB4, E.MB5, E.MB6, E.MB7)</span></td></tr>
<tr><th>Name</th><td>Brake sequence fault</td></tr>
<tr><th>Description</th><td>A sequence fault of the brake sequence function (Pr.278 to Pr.285). Off in the initial setting.</td></tr>
<tr><th>Check point</th><td><ol><li>The cause of the fault (the brake&#x27;s opening / closing signals and their timing).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Check the parameters and the wiring.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 817: <a href="FR-A800_Instruction_Manual.pdf#page=818">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=818">online</a></div>
</section>
<section class="code" data-code="214" data-group="214" data-kind="alarm" data-alarm="E.MB2" data-name="Brake sequence fault">
<header class="alarm"><h2>E.MB2 &mdash; Brake sequence fault</h2><div>Data code 214 (HD6)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.MB2</b> &nbsp;<span class="fn">(also E.MB1, E.MB3, E.MB4, E.MB5, E.MB6, E.MB7)</span></td></tr>
<tr><th>Name</th><td>Brake sequence fault</td></tr>
<tr><th>Description</th><td>A sequence fault of the brake sequence function (Pr.278 to Pr.285). Off in the initial setting.</td></tr>
<tr><th>Check point</th><td><ol><li>The cause of the fault (the brake&#x27;s opening / closing signals and their timing).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Check the parameters and the wiring.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 817: <a href="FR-A800_Instruction_Manual.pdf#page=818">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=818">online</a></div>
</section>
<section class="code" data-code="215" data-group="215" data-kind="alarm" data-alarm="E.MB3" data-name="Brake sequence fault">
<header class="alarm"><h2>E.MB3 &mdash; Brake sequence fault</h2><div>Data code 215 (HD7)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.MB3</b> &nbsp;<span class="fn">(also E.MB1, E.MB2, E.MB4, E.MB5, E.MB6, E.MB7)</span></td></tr>
<tr><th>Name</th><td>Brake sequence fault</td></tr>
<tr><th>Description</th><td>A sequence fault of the brake sequence function (Pr.278 to Pr.285). Off in the initial setting.</td></tr>
<tr><th>Check point</th><td><ol><li>The cause of the fault (the brake&#x27;s opening / closing signals and their timing).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Check the parameters and the wiring.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 817: <a href="FR-A800_Instruction_Manual.pdf#page=818">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=818">online</a></div>
</section>
<section class="code" data-code="216" data-group="216" data-kind="alarm" data-alarm="E.MB4" data-name="Brake sequence fault">
<header class="alarm"><h2>E.MB4 &mdash; Brake sequence fault</h2><div>Data code 216 (HD8)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.MB4</b> &nbsp;<span class="fn">(also E.MB1, E.MB2, E.MB3, E.MB5, E.MB6, E.MB7)</span></td></tr>
<tr><th>Name</th><td>Brake sequence fault</td></tr>
<tr><th>Description</th><td>A sequence fault of the brake sequence function (Pr.278 to Pr.285). Off in the initial setting.</td></tr>
<tr><th>Check point</th><td><ol><li>The cause of the fault (the brake&#x27;s opening / closing signals and their timing).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Check the parameters and the wiring.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 817: <a href="FR-A800_Instruction_Manual.pdf#page=818">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=818">online</a></div>
</section>
<section class="code" data-code="217" data-group="217" data-kind="alarm" data-alarm="E.MB5" data-name="Brake sequence fault">
<header class="alarm"><h2>E.MB5 &mdash; Brake sequence fault</h2><div>Data code 217 (HD9)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.MB5</b> &nbsp;<span class="fn">(also E.MB1, E.MB2, E.MB3, E.MB4, E.MB6, E.MB7)</span></td></tr>
<tr><th>Name</th><td>Brake sequence fault</td></tr>
<tr><th>Description</th><td>A sequence fault of the brake sequence function (Pr.278 to Pr.285). Off in the initial setting.</td></tr>
<tr><th>Check point</th><td><ol><li>The cause of the fault (the brake&#x27;s opening / closing signals and their timing).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Check the parameters and the wiring.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 817: <a href="FR-A800_Instruction_Manual.pdf#page=818">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=818">online</a></div>
</section>
<section class="code" data-code="218" data-group="218" data-kind="alarm" data-alarm="E.MB6" data-name="Brake sequence fault">
<header class="alarm"><h2>E.MB6 &mdash; Brake sequence fault</h2><div>Data code 218 (HDA)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.MB6</b> &nbsp;<span class="fn">(also E.MB1, E.MB2, E.MB3, E.MB4, E.MB5, E.MB7)</span></td></tr>
<tr><th>Name</th><td>Brake sequence fault</td></tr>
<tr><th>Description</th><td>A sequence fault of the brake sequence function (Pr.278 to Pr.285). Off in the initial setting.</td></tr>
<tr><th>Check point</th><td><ol><li>The cause of the fault (the brake&#x27;s opening / closing signals and their timing).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Check the parameters and the wiring.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 817: <a href="FR-A800_Instruction_Manual.pdf#page=818">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=818">online</a></div>
</section>
<section class="code" data-code="219" data-group="219" data-kind="alarm" data-alarm="E.MB7" data-name="Brake sequence fault">
<header class="alarm"><h2>E.MB7 &mdash; Brake sequence fault</h2><div>Data code 219 (HDB)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.MB7</b> &nbsp;<span class="fn">(also E.MB1, E.MB2, E.MB3, E.MB4, E.MB5, E.MB6)</span></td></tr>
<tr><th>Name</th><td>Brake sequence fault</td></tr>
<tr><th>Description</th><td>A sequence fault of the brake sequence function (Pr.278 to Pr.285). Off in the initial setting.</td></tr>
<tr><th>Check point</th><td><ol><li>The cause of the fault (the brake&#x27;s opening / closing signals and their timing).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Check the parameters and the wiring.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 817: <a href="FR-A800_Instruction_Manual.pdf#page=818">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=818">online</a></div>
</section>
<section class="code" data-code="220" data-group="220" data-kind="alarm" data-alarm="E.EP" data-name="Encoder phase fault">
<header class="alarm"><h2>E.EP &mdash; Encoder phase fault</h2><div>Data code 220 (HDC)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.EP</b></td></tr>
<tr><th>Name</th><td>Encoder phase fault</td></tr>
<tr><th>Description</th><td>During offline auto tuning the rotation commanded and the rotation the encoder saw differ. Off in the initial setting.</td></tr>
<tr><th>Check point</th><td><ol><li>The encoder cable&#x27;s wiring.</li><li>Pr.359 (Pr.852) Encoder rotation direction.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Wire the encoder correctly.</li><li>Change Pr.359 (Pr.852).</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 817: <a href="FR-A800_Instruction_Manual.pdf#page=818">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=818">online</a></div>
</section>
<section class="code" data-code="222" data-group="222" data-kind="alarm" data-alarm="E.MP" data-name="Magnetic pole position unknown">
<header class="alarm"><h2>E.MP &mdash; Magnetic pole position unknown</h2><div>Data code 222 (HDE)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.MP</b></td></tr>
<tr><th>Name</th><td>Magnetic pole position unknown</td></tr>
<tr><th>Description</th><td>The offset between the PM motor&#x27;s magnetic pole and the encoder&#x27;s home position is not known.</td></tr>
<tr><th>Check point</th><td><ol><li>Was the encoder position tuning done, and did it end properly (Pr.1105 = 9999: it did not)?</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Run the encoder position tuning (Pr.373).</li><li>Remove the cause of the tuning error and tune again.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 818: <a href="FR-A800_Instruction_Manual.pdf#page=819">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=819">online</a></div>
</section>
<section class="code" data-code="224" data-group="224" data-kind="alarm" data-alarm="E.EF" data-name="External fault during output operation">
<header class="alarm"><h2>E.EF &mdash; External fault during output operation</h2><div>Data code 224 (HE0)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.EF</b></td></tr>
<tr><th>Name</th><td>External fault during output operation</td></tr>
<tr><th>Description</th><td>The X32 signal (Pr.178 to Pr.189 = 32) turned OFF while running. Off in the initial setting.</td></tr>
<tr><th>Check point</th><td><ol><li>Why X32 is OFF (the external device that gives it).</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Make sure the machine can start safely, then turn X32 ON.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 818: <a href="FR-A800_Instruction_Manual.pdf#page=819">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=819">online</a></div>
</section>
<section class="code" data-code="225" data-group="225" data-kind="alarm" data-alarm="E.IAH" data-name="Abnormal internal temperature">
<header class="alarm"><h2>E.IAH &mdash; Abnormal internal temperature</h2><div>Data code 225 (HE1)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.IAH</b></td></tr>
<tr><th>Name</th><td>Abnormal internal temperature</td></tr>
<tr><th>Description</th><td>The temperature inside the inverter reached its limit (standard and IP55 models).</td></tr>
<tr><th>Check point</th><td><ol><li>The ambient temperature.</li><li>Has the internal air circulation fan or the cooling fan stopped?</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Install the inverter where its environment suits it.</li><li>Replace the internal air circulation fan or the cooling fan.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 818: <a href="FR-A800_Instruction_Manual.pdf#page=819">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=819">online</a></div>
</section>
<section class="code" data-code="228" data-group="228" data-kind="alarm" data-alarm="E.LCI" data-name="4 mA input fault">
<header class="alarm"><h2>E.LCI &mdash; 4 mA input fault</h2><div>Data code 228 (HE4)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.LCI</b></td></tr>
<tr><th>Name</th><td>4 mA input fault</td></tr>
<tr><th>Description</th><td>The analog current input stayed at 2 mA or less for the Pr.778 time (with Pr.573 = 2 or 3). Off in the initial setting.</td></tr>
<tr><th>Check point</th><td><ol><li>A break in the analog current input wiring.</li><li>Is Pr.778 too short?</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Check the current input&#x27;s wiring.</li><li>Set Pr.778 longer.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 818: <a href="FR-A800_Instruction_Manual.pdf#page=819">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=819">online</a></div>
</section>
<section class="code" data-code="229" data-group="229" data-kind="alarm" data-alarm="E.PCH" data-name="Pre-charge fault">
<header class="alarm"><h2>E.PCH &mdash; Pre-charge fault</h2><div>Data code 229 (HE5)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.PCH</b></td></tr>
<tr><th>Name</th><td>Pre-charge fault</td></tr>
<tr><th>Description</th><td>The pre-charge took longer than Pr.764, or the measured value passed Pr.763 while pre-charging (with Pr.763 / Pr.764 set). Off in the initial setting.</td></tr>
<tr><th>Check point</th><td><ol><li>Is Pr.764 too short, Pr.763 too small, Pr.127 too low?</li><li>A break in the connection to the pump.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Set Pr.764 longer, Pr.763 larger, Pr.127 higher.</li><li>Check the connection to the pump.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 818: <a href="FR-A800_Instruction_Manual.pdf#page=819">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=819">online</a></div>
</section>
<section class="code" data-code="230" data-group="230" data-kind="alarm" data-alarm="E.PID" data-name="PID signal fault">
<header class="alarm"><h2>E.PID &mdash; PID signal fault</h2><div>Data code 230 (HE6)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.PID</b></td></tr>
<tr><th>Name</th><td>PID signal fault</td></tr>
<tr><th>Description</th><td>During PID control the measured value passed the upper / lower limit (Pr.131, Pr.132) or the deviation passed Pr.553 (Pr.554 decides the action). Off in the initial setting.</td></tr>
<tr><th>Check point</th><td><ol><li>The meter (sensor) - failed or broken?</li><li>The parameter settings.</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Check the meter and its wiring.</li><li>Set the parameters correctly.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 819: <a href="FR-A800_Instruction_Manual.pdf#page=820">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=820">online</a></div>
</section>
<section class="code" data-code="241" data-group="241" data-kind="alarm" data-alarm="E.1" data-name="Option fault">
<header class="alarm"><h2>E.1 &mdash; Option fault</h2><div>Data code 241 (HF1)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.1</b> &nbsp;<span class="fn">(also E.2, E.3)</span></td></tr>
<tr><th>Name</th><td>Option fault</td></tr>
<tr><th>Description</th><td>A contact fault between the inverter and the plug-in option in connector 1 to 3 (the number), a communication option not in connector 1, or the option&#x27;s manufacturer switch changed. (FR-A800-GF: also the CC-Link IE Field board&#x27;s contact.)</td></tr>
<tr><th>Check point</th><td><ol><li>Is the plug-in option seated firmly in its connector?</li><li>Excessive noise around the inverter.</li><li>Is a communication option in connector 2 or 3?</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Seat the option firmly; move a communication option to connector 1.</li><li>Take noise countermeasures.</li><li>Return the option&#x27;s manufacturer setting switch to its initial position.</li><li>Still there: contact the sales representative.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 819: <a href="FR-A800_Instruction_Manual.pdf#page=820">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=820">online</a></div>
</section>
<section class="code" data-code="242" data-group="242" data-kind="alarm" data-alarm="E.2" data-name="Option fault">
<header class="alarm"><h2>E.2 &mdash; Option fault</h2><div>Data code 242 (HF2)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.2</b> &nbsp;<span class="fn">(also E.1, E.3)</span></td></tr>
<tr><th>Name</th><td>Option fault</td></tr>
<tr><th>Description</th><td>A contact fault between the inverter and the plug-in option in connector 1 to 3 (the number), a communication option not in connector 1, or the option&#x27;s manufacturer switch changed. (FR-A800-GF: also the CC-Link IE Field board&#x27;s contact.)</td></tr>
<tr><th>Check point</th><td><ol><li>Is the plug-in option seated firmly in its connector?</li><li>Excessive noise around the inverter.</li><li>Is a communication option in connector 2 or 3?</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Seat the option firmly; move a communication option to connector 1.</li><li>Take noise countermeasures.</li><li>Return the option&#x27;s manufacturer setting switch to its initial position.</li><li>Still there: contact the sales representative.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 819: <a href="FR-A800_Instruction_Manual.pdf#page=820">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=820">online</a></div>
</section>
<section class="code" data-code="243" data-group="243" data-kind="alarm" data-alarm="E.3" data-name="Option fault">
<header class="alarm"><h2>E.3 &mdash; Option fault</h2><div>Data code 243 (HF3)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.3</b> &nbsp;<span class="fn">(also E.1, E.2)</span></td></tr>
<tr><th>Name</th><td>Option fault</td></tr>
<tr><th>Description</th><td>A contact fault between the inverter and the plug-in option in connector 1 to 3 (the number), a communication option not in connector 1, or the option&#x27;s manufacturer switch changed. (FR-A800-GF: also the CC-Link IE Field board&#x27;s contact.)</td></tr>
<tr><th>Check point</th><td><ol><li>Is the plug-in option seated firmly in its connector?</li><li>Excessive noise around the inverter.</li><li>Is a communication option in connector 2 or 3?</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Seat the option firmly; move a communication option to connector 1.</li><li>Take noise countermeasures.</li><li>Return the option&#x27;s manufacturer setting switch to its initial position.</li><li>Still there: contact the sales representative.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 819: <a href="FR-A800_Instruction_Manual.pdf#page=820">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=820">online</a></div>
</section>
<section class="code" data-code="251" data-group="251" data-kind="alarm" data-alarm="E.11" data-name="Opposite rotation deceleration fault">
<header class="alarm"><h2>E.11 &mdash; Opposite rotation deceleration fault</h2><div>Data code 251 (HFB)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.11</b></td></tr>
<tr><th>Name</th><td>Opposite rotation deceleration fault</td></tr>
<tr><th>Description</th><td>Under Real sensorless vector control in torque control the rotation direction switched while the speed did not fall at low speed, overloading the inverter.</td></tr>
<tr><th>Check point</th><td><ol><li>Was the direction switched forward / reverse during torque control under Real sensorless vector control?</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Do not switch the direction during torque control under Real sensorless vector control.</li><li>Contact the sales representative.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 819: <a href="FR-A800_Instruction_Manual.pdf#page=820">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=820">online</a></div>
</section>
<section class="code" data-code="172" data-group="172" data-kind="alarm" data-alarm="E.PE6" data-name="Internal storage device fault">
<header class="alarm"><h2>E.PE6 &mdash; Internal storage device fault</h2><div>Data code 172 (HAC)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.PE6</b></td></tr>
<tr><th>Name</th><td>Internal storage device fault</td></tr>
<tr><th>Description</th><td>At an inverter reset: writing data failed because the power went OFF, or a data fault occurred in the storage device, during a parameter operation (Parameter clear, All parameter clear, Parameter copy, offline auto tuning, a parameter batch write from FR Configurator2) or while the set frequency was written.</td></tr>
<tr><th>Check point</th><td><ol><li>Was the power turned OFF during a parameter operation?</li><li>Is the EEPROM written too often (parameters or the set frequency written over and over by the PLC or communication)?</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Check the power supply and the devices on the power system: no fault.</li><li>After a power-OFF during a parameter operation: read Pr.890. 7 or smaller - do an All parameter clear, then an inverter reset, and set the parameters that had been changed again.</li><li>Any other cause (a power OFF/ON or an inverter reset), or Pr.890 is 8 or more: contact the sales representative.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 813: <a href="FR-A800_Instruction_Manual.pdf#page=814">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=814">online</a></div>
</section>
<section class="code" data-code="212" data-group="212" data-kind="alarm" data-alarm="E.ECA" data-name="Encoder signal loss for orientation">
<header class="alarm"><h2>E.ECA &mdash; Encoder signal loss for orientation</h2><div>Data code 212 (HD4)</div></header>
<div class="first">Before anything else: note the code, then RESET the inverter (its STOP/RESET key, the RES signal, or the machine&#x27;s alarm reset) only after the cause is found - a fault that is reset and comes back at once is still there. Work on the motor or its cable only with the inverter&#x27;s power OFF and its charge lamp out (wait at least 10 minutes).</div>
<table>
<tr><th>Operation panel</th><td><b>E.ECA</b></td></tr>
<tr><th>Name</th><td>Encoder signal loss for orientation</td></tr>
<tr><th>Description</th><td>Vector control, machine end orientation control: the machine end encoder&#x27;s signal was lost; the output is shut off. Not active in the initial setting.</td></tr>
<tr><th>Check point</th><td><ol><li>Is the encoder signal lost (cable, connector)?</li><li>Are the encoder&#x27;s specifications correct?</li><li>Is a connector loose?</li><li>Is the switch of the Vector control compatible option set correctly?</li><li>Is the encoder powered - and not powered later than the inverter?</li><li>Is the encoder&#x27;s supply voltage the same as its output voltage?</li></ol></td></tr>
<tr><th>Corrective action</th><td><ol><li>Remedy the signal loss.</li><li>Use an encoder that meets the specifications.</li><li>Make the connection securely.</li><li>Set the Vector control compatible option&#x27;s switch correctly (manual page 89).</li><li>Power the encoder, at the same time as the inverter. If it is powered later: check that its signal comes properly, then set Pr.376 Encoder signal loss detection enable/disable selection to 0 (the initial value) to disable the detection.</li><li>Make the encoder&#x27;s supply voltage the same as its output voltage.</li></ol></td></tr>
</table>
<div class="src">FR-A800 Instruction Manual (Detailed), IB-0600503ENG, 6.5 Causes and corrective actions, page 817: <a href="FR-A800_Instruction_Manual.pdf#page=818">open the page</a> (the copy in the Help folder) or <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engn.pdf#page=818">online</a></div>
</section>
</body></html>
